def addzero(n) { return n + 0; }
