print(5 < 1 + 2 + 3);
a = 1;
b = 2;
print(a + b + 3);
