import addzero from "./addzero";

print(addzero(1));
