print("hello world");
print(false || "hello world");
print(true && "hello world");
