a = "a"; if(a.length() == 1 || a.length() == 1 || a.index(0)=="a") {print("yes!");} (a.length() == 0) {print("no");}
if(false){print("hello");}(true){print("world");}
if(1 != 1 || 2 != 2 || 3 == 3) {print("hello");} 
if(1 != 1 || 2 == 2) {print("hello");}
if(1 == 1) {print("hello");}
if(true){print("hello");}(false){print("world");}
