i = 42;
def f(){
    print(i);
}
i = 0;
f();
