print(1 + 2 * 3);
print(1 * 2 + 3);
print(1 * 2 / 3);
print(1 + 3 % 2);
print(!true || !false);
