import set from "std/data";

myset = set();
myset.add(1);
print(myset.has(1));
print(myset.size());
myset.remove(1);
print(myset.has(1));
print(myset.size());
