trait int.square_sum(left, right) {
    return left * left + right * right;
}

1.square_sum(2);
